within Buildings.Templates.Plants.HeatPumps.Interfaces;
partial model PartialHeatPumpPlant
  "Interface class for heat pump plant"
  replaceable package MediumSou=Modelica.Media.Interfaces.PartialMedium
    constrainedby Modelica.Media.Interfaces.PartialMedium
    "Medium model for source-side fluid"
    annotation (__ctrlFlow(enable=false));
  replaceable package MediumHeaWat=Buildings.Media.Water
    constrainedby Modelica.Media.Interfaces.PartialMedium
    "HW medium"
    annotation (Dialog(enable=have_heaWat),
  __ctrlFlow(enable=false));
  replaceable package MediumHotWat=Buildings.Media.Water
    constrainedby Modelica.Media.Interfaces.PartialMedium
    "DHW medium"
    annotation (Dialog(enable=have_hotWat),
  __ctrlFlow(enable=false));
  replaceable package MediumChiWat=Buildings.Media.Water
    constrainedby Modelica.Media.Interfaces.PartialMedium
    "CHW medium"
    annotation (Dialog(enable=have_chiWat),
  __ctrlFlow(enable=false));
  parameter Buildings.Templates.Components.Types.HeatPump typ
    "Type of heat pump"
    annotation (Evaluate=true,
    Dialog(group="Heat pumps"));
  parameter Buildings.Templates.Plants.HeatPumps.Configuration.HeatPumpPlant cfg(
    final typ=typ,
    final have_heaWat=have_heaWat,
    final have_hotWat=have_hotWat,
    final have_chiWat=have_chiWat,
    final nHeaPum=nHeaPum,
    final typCtl=typCtl,
    final rhoHeaWat_default=rhoHeaWat_default,
    final cpHeaWat_default=cpHeaWat_default,
    final rhoChiWat_default=rhoChiWat_default,
    final cpChiWat_default=cpChiWat_default,
    final nPumHeaWatPri=nPumHeaWatPri,
    final nPumHeaWatSec=nPumHeaWatSec,
    final have_valHeaWatMinByp=have_valHeaWatMinByp,
    final typArrPumHeaWatPri=typArrPumHeaWatPri,
    final have_varPumHeaWatPri=have_varPumHeaWatPri,
    final typPumHeaWatSec=typPumHeaWatSec,
    final typDisHeaWat=typDisHeaWat,
    final nPumChiWatPri=nPumChiWatPri,
    final nPumChiWatSec=nPumChiWatSec,
    final have_valChiWatMinByp=have_valChiWatMinByp,
    final typArrPumChiWatPri=typArrPumChiWatPri,
    final have_varPumChiWatPri=have_varPumChiWatPri,
    final typPumChiWatSec=typPumChiWatSec,
    final typDisChiWat=typDisChiWat)
    "Configuration parameters"
    annotation (Dialog(enable=false),
  __ctrlFlow(enable=false));
  parameter Buildings.Templates.Plants.HeatPumps.Data.HeatPumpPlant dat(
    cfg=cfg)
    "Design and operating parameters"
    annotation (Placement(transformation(extent={{-280,240},{-260,260}})));
  parameter Boolean have_heaWat=true
    "Set to true if the plant provides HW"
    annotation (Evaluate=true,
    Dialog(group="Configuration"));
  // RFE: To be exposed for templates that include optional DHW service.
  final parameter Boolean have_hotWat=false
    "Set to true if the plant provides DHW"
    annotation (Evaluate=true,
    Dialog(group="Configuration"));
  parameter Boolean have_chiWat=true
    "Set to true if the plant provides CHW"
    annotation (Evaluate=true,
    Dialog(group="Configuration"));
  // RFE: Allow specifying subset of units dedicated to HW, CHW or DHW production.
  parameter Integer nHeaPum(
    min=1,
    start=1)
    "Total number of heat pumps"
    annotation (Evaluate=true,
    Dialog(group="Heat pumps"));
  // HW loop
  parameter Buildings.Templates.Plants.HeatPumps.Types.Distribution typDisHeaWat(
    start=Buildings.Templates.Plants.HeatPumps.Types.Distribution.Constant1Variable2)
    "Type of HW distribution system"
    annotation (Evaluate=true,
    Dialog(group="Primary HW loop",
      enable=have_heaWat));
  final parameter Boolean have_bypHeaWatFix=have_heaWat and typPumHeaWatSec<>
    Buildings.Templates.Plants.HeatPumps.Types.PumpsSecondary.None
    "Set to true if the HW loop has a fixed bypass"
    annotation (Evaluate=true,
    Dialog(group="Primary HW loop"));
  final parameter Boolean have_valHeaWatMinByp=have_heaWat and typDisHeaWat==
    Buildings.Templates.Plants.HeatPumps.Types.Distribution.Variable1Only
    "Set to true if the HW loop has a minimum flow bypass valve"
    annotation (Evaluate=true,
    Dialog(group="Primary HW loop"));
  parameter Buildings.Templates.Plants.HeatPumps.Types.PumpsPrimary typPumHeaWatPri_select1(
    start=Buildings.Templates.Plants.HeatPumps.Types.PumpsPrimary.Variable)
    "Type of primary HW pumps"
    annotation (Evaluate=true,
    Dialog(group="Primary HW loop",
      enable=have_heaWat and typDisHeaWat==Buildings.Templates.Plants.HeatPumps.Types.Distribution.Constant1Variable2));
  parameter Buildings.Templates.Plants.HeatPumps.Types.PumpsPrimary typPumHeaWatPri_select2(
    start=Buildings.Templates.Plants.HeatPumps.Types.PumpsPrimary.Variable)
    "Type of primary HW pumps"
    annotation (Evaluate=true,
    Dialog(group="Primary HW loop",
      enable=have_heaWat and (typDisHeaWat==Buildings.Templates.Plants.HeatPumps.Types.Distribution.Variable1Only
        or typDisHeaWat==Buildings.Templates.Plants.HeatPumps.Types.Distribution.Variable1And2)),
    choices(choice=Buildings.Templates.Plants.HeatPumps.Types.PumpsPrimary.FactoryVariable
      "Variable speed pump provided with heat pump with factory controls",
    choice=Buildings.Templates.Plants.HeatPumps.Types.PumpsPrimary.Variable
      "Variable speed pump specified separately"));
  final parameter Buildings.Templates.Plants.HeatPumps.Types.PumpsPrimary typPumHeaWatPri=
    if typDisHeaWat==Buildings.Templates.Plants.HeatPumps.Types.Distribution.Constant1Variable2
    then typPumHeaWatPri_select1 elseif typDisHeaWat==Buildings.Templates.Plants.HeatPumps.Types.Distribution.Variable1Only
    or typDisHeaWat==Buildings.Templates.Plants.HeatPumps.Types.Distribution.Variable1And2
    then typPumHeaWatPri_select2 else Buildings.Templates.Plants.HeatPumps.Types.PumpsPrimary.Constant
    "Type of primary HW pumps"
    annotation (Evaluate=true);
  final parameter Boolean have_varPumHeaWatPri=typPumHeaWatPri==Buildings.Templates.Plants.HeatPumps.Types.PumpsPrimary.Variable
    or typPumHeaWatPri==Buildings.Templates.Plants.HeatPumps.Types.PumpsPrimary.FactoryVariable
    "Set to true for variable speed primary HW pumps"
    annotation (Evaluate=true);
  parameter Integer nPumHeaWatPri_select(
    final min=0,
    start=0)=nHeaPum
    "Number of primary HW pumps"
    annotation (Evaluate=true,
    Dialog(group="Primary HW loop",
      enable=have_heaWat and typArrPumHeaWatPri==Buildings.Templates.Components.Types.PumpArrangement.Headered));
  final parameter Integer nPumHeaWatPri=if have_heaWat then (if typArrPumHeaWatPri==
    Buildings.Templates.Components.Types.PumpArrangement.Headered then nPumHeaWatPri_select
    else nHeaPum) else 0
    "Number of primary HW pumps"
    annotation (Evaluate=true,
    Dialog(group="Primary HW loop"));
  parameter Buildings.Templates.Components.Types.PumpArrangement typArrPumHeaWatPri_select(
    start=Buildings.Templates.Components.Types.PumpArrangement.Headered)
    "Type of primary HW pump arrangement"
    annotation (Evaluate=true,
    Dialog(group="Primary HW loop",
      enable=have_heaWat and typPumHeaWatPri<>Buildings.Templates.Plants.HeatPumps.Types.PumpsPrimary.FactoryVariable
        and typPumHeaWatPri<>Buildings.Templates.Plants.HeatPumps.Types.PumpsPrimary.FactoryConstant));
  final parameter Buildings.Templates.Components.Types.PumpArrangement typArrPumHeaWatPri=
    if typPumHeaWatPri<>Buildings.Templates.Plants.HeatPumps.Types.PumpsPrimary.FactoryVariable
    and typPumHeaWatPri<>Buildings.Templates.Plants.HeatPumps.Types.PumpsPrimary.FactoryConstant
    then typArrPumHeaWatPri_select else Buildings.Templates.Components.Types.PumpArrangement.Dedicated
    "Type of primary HW pump arrangement"
    annotation (Evaluate=true,
    Dialog(group="Primary HW loop"));
  // RFE: Currently, only centralized secondary HW pumps are supported for primary-secondary plants.
  final parameter Buildings.Templates.Plants.HeatPumps.Types.PumpsSecondary typPumHeaWatSec=
    if have_heaWat and (typDisHeaWat==Buildings.Templates.Plants.HeatPumps.Types.Distribution.Constant1Variable2
    or typDisHeaWat==Buildings.Templates.Plants.HeatPumps.Types.Distribution.Variable1And2)
    then Buildings.Templates.Plants.HeatPumps.Types.PumpsSecondary.Centralized
    else Buildings.Templates.Plants.HeatPumps.Types.PumpsSecondary.None
    "Type of secondary HW pumps"
    annotation (Evaluate=true,
    Dialog(group="Secondary HW loop"));
  parameter Integer nPumHeaWatSec_select(
    final min=0)=nHeaPum
    "Number of secondary HW pumps"
    annotation (Evaluate=true,
    Dialog(group="Secondary HW loop",
      enable=have_heaWat and (typDisHeaWat==Buildings.Templates.Plants.HeatPumps.Types.Distribution.Constant1Variable2
        or typDisHeaWat==Buildings.Templates.Plants.HeatPumps.Types.Distribution.Variable1And2)));
  final parameter Integer nPumHeaWatSec(
    final min=0)=if not have_heaWat or typDisHeaWat==Buildings.Templates.Plants.HeatPumps.Types.Distribution.Variable1Only
    then 0 else nPumHeaWatSec_select
    "Number of secondary HW pumps"
    annotation (Evaluate=true,
    Dialog(group="Secondary HW loop"));
  // CHW loop
  parameter Buildings.Templates.Plants.HeatPumps.Types.Distribution typDisChiWat(
    start=Buildings.Templates.Plants.HeatPumps.Types.Distribution.Constant1Variable2)=
    typDisHeaWat
    "Type of CHW distribution system"
    annotation (Evaluate=true,
    Dialog(group="Primary CHW loop",
      enable=have_chiWat));
  final parameter Boolean have_bypChiWatFix=have_chiWat and typPumChiWatSec<>
    Buildings.Templates.Plants.HeatPumps.Types.PumpsSecondary.None
    "Set to true if the CHW loop has a fixed bypass"
    annotation (Evaluate=true,
    Dialog(group="Primary CHW loop"));
  final parameter Boolean have_valChiWatMinByp=have_chiWat and typDisChiWat==
    Buildings.Templates.Plants.HeatPumps.Types.Distribution.Variable1Only
    "Set to true if the CHW loop has a minimum flow bypass valve"
    annotation (Evaluate=true,
    Dialog(group="Primary CHW loop"));
  parameter Buildings.Templates.Plants.HeatPumps.Types.PumpsPrimary typPumChiWatPri_select1(
    start=Buildings.Templates.Plants.HeatPumps.Types.PumpsPrimary.Variable)
    "Type of primary CHW pumps"
    annotation (Evaluate=true,
    Dialog(group="Primary CHW loop",
      enable=have_chiWat and typDisChiWat==Buildings.Templates.Plants.HeatPumps.Types.Distribution.Constant1Variable2));
  parameter Buildings.Templates.Plants.HeatPumps.Types.PumpsPrimary typPumChiWatPri_select2(
    start=Buildings.Templates.Plants.HeatPumps.Types.PumpsPrimary.Variable)
    "Type of primary CHW pumps"
    annotation (Evaluate=true,
    Dialog(group="Primary CHW loop",
      enable=have_chiWat and (typDisChiWat==Buildings.Templates.Plants.HeatPumps.Types.Distribution.Variable1Only
        or typDisChiWat==Buildings.Templates.Plants.HeatPumps.Types.Distribution.Variable1And2)),
    choices(choice=Buildings.Templates.Plants.HeatPumps.Types.PumpsPrimary.FactoryVariable
      "Variable speed pump provided with heat pump with factory controls",
    choice=Buildings.Templates.Plants.HeatPumps.Types.PumpsPrimary.Variable
      "Variable speed pump specified separately"));
  final parameter Buildings.Templates.Plants.HeatPumps.Types.PumpsPrimary typPumChiWatPri=
    if typDisChiWat==Buildings.Templates.Plants.HeatPumps.Types.Distribution.Constant1Variable2
    then typPumChiWatPri_select1 elseif typDisChiWat==Buildings.Templates.Plants.HeatPumps.Types.Distribution.Variable1Only
    or typDisChiWat==Buildings.Templates.Plants.HeatPumps.Types.Distribution.Variable1And2
    then typPumChiWatPri_select2 else Buildings.Templates.Plants.HeatPumps.Types.PumpsPrimary.Constant
    "Type of primary CHW pumps"
    annotation (Evaluate=true);
  final parameter Boolean have_varPumChiWatPri=typPumChiWatPri==Buildings.Templates.Plants.HeatPumps.Types.PumpsPrimary.Variable
    or typPumChiWatPri==Buildings.Templates.Plants.HeatPumps.Types.PumpsPrimary.FactoryVariable
    "Set to true for variable speed primary CHW pumps"
    annotation (Evaluate=true);
  parameter Integer nPumChiWatPri_select(
    final min=0,
    start=0)=nHeaPum
    "Number of primary CHW pumps"
    annotation (Evaluate=true,
    Dialog(group="Primary CHW loop",
      enable=have_chiWat and typArrPumChiWatPri==Buildings.Templates.Components.Types.PumpArrangement.Headered));
  final parameter Integer nPumChiWatPri=if have_chiWat then (if typArrPumChiWatPri==
    Buildings.Templates.Components.Types.PumpArrangement.Headered then nPumChiWatPri_select
    else nHeaPum) else 0
    "Number of primary CHW pumps"
    annotation (Evaluate=true,
    Dialog(group="Primary CHW loop"));
  parameter Buildings.Templates.Components.Types.PumpArrangement typArrPumChiWatPri_select(
    start=Buildings.Templates.Components.Types.PumpArrangement.Headered)
    "Type of primary CHW pump arrangement"
    annotation (Evaluate=true,
    Dialog(group="Primary CHW loop",
      enable=have_chiWat and typPumChiWatPri<>Buildings.Templates.Plants.HeatPumps.Types.PumpsPrimary.FactoryVariable
        and typPumChiWatPri<>Buildings.Templates.Plants.HeatPumps.Types.PumpsPrimary.FactoryConstant));
  final parameter Buildings.Templates.Components.Types.PumpArrangement typArrPumChiWatPri=
    if typPumChiWatPri<>Buildings.Templates.Plants.HeatPumps.Types.PumpsPrimary.FactoryVariable
    and typPumChiWatPri<>Buildings.Templates.Plants.HeatPumps.Types.PumpsPrimary.FactoryConstant
    then typArrPumChiWatPri_select else Buildings.Templates.Components.Types.PumpArrangement.Dedicated
    "Type of primary CHW pump arrangement"
    annotation (Evaluate=true,
    Dialog(group="Primary CHW loop"));
  // RFE: Currently, only centralized secondary CHW pumps are supported for primary-secondary plants.
  final parameter Buildings.Templates.Plants.HeatPumps.Types.PumpsSecondary typPumChiWatSec=
    if typDisChiWat==Buildings.Templates.Plants.HeatPumps.Types.Distribution.Constant1Variable2
    or typDisChiWat==Buildings.Templates.Plants.HeatPumps.Types.Distribution.Variable1And2
    then Buildings.Templates.Plants.HeatPumps.Types.PumpsSecondary.Centralized
    else Buildings.Templates.Plants.HeatPumps.Types.PumpsSecondary.None
    "Type of secondary CHW pumps"
    annotation (Evaluate=true,
    Dialog(group="Secondary CHW loop"));
  parameter Integer nPumChiWatSec_select(
    final min=0)=nHeaPum
    "Number of secondary CHW pumps"
    annotation (Evaluate=true,
    Dialog(group="Secondary CHW loop",
      enable=have_chiWat and (typDisChiWat==Buildings.Templates.Plants.HeatPumps.Types.Distribution.Constant1Variable2
        or typDisChiWat==Buildings.Templates.Plants.HeatPumps.Types.Distribution.Variable1And2)));
  final parameter Integer nPumChiWatSec(
    final min=0)=if not have_chiWat or typDisChiWat==Buildings.Templates.Plants.HeatPumps.Types.Distribution.Variable1Only
    then 0 else nPumChiWatSec_select
    "Number of secondary CHW pumps"
    annotation (Evaluate=true,
    Dialog(group="Secondary CHW loop"));
  // Controls
  parameter Buildings.Templates.Plants.HeatPumps.Types.Controller typCtl
    "Type of controller"
    annotation (Evaluate=true,
    Dialog(group="Controls"));
  parameter Integer nAirHan
    "Number of air handling units served by the plant"
    annotation (Evaluate=true,
    Dialog(group="Controls"));
  parameter Integer nEquZon
    "Number of terminal units (zone equipment) served by the plant"
    annotation (Evaluate=true,
    Dialog(group="Controls"));
  final parameter Modelica.Units.SI.MassFlowRate mHeaWatPri_flow_nominal=if have_heaWat
    then sum(dat.pumHeaWatPri.m_flow_nominal) else 0
    "Primary HW mass flow rate";
  final parameter Modelica.Units.SI.MassFlowRate mHeaWat_flow_nominal=if have_heaWat
    then (if typPumHeaWatSec==Buildings.Templates.Plants.HeatPumps.Types.PumpsSecondary.None
    then mHeaWatPri_flow_nominal else sum(dat.pumHeaWatSec.m_flow_nominal)) else 0
    "HW mass flow rate (total, distributed to consumers)";
  final parameter Modelica.Units.SI.HeatFlowRate capHea_nominal=if have_heaWat
    then sum(abs(dat.heaPum.capHea_nominal)) else 0
    "Heating capacity - All units";
  final parameter Modelica.Units.SI.HeatFlowRate QHea_flow_nominal=
    capHea_nominal
    "Heating heat flow rate - All units";
  final parameter Modelica.Units.SI.Temperature THeaWatSup_nominal=dat.ctl.THeaWatSup_nominal
    "Maximum HW supply temperature";
  final parameter Modelica.Units.SI.MassFlowRate mChiWatPri_flow_nominal=if have_chiWat
    then sum(dat.pumChiWatPri.m_flow_nominal) else 0
    "Primary CHW mass flow rate";
  final parameter Modelica.Units.SI.MassFlowRate mChiWat_flow_nominal=if have_chiWat
    then (if typPumChiWatSec==Buildings.Templates.Plants.HeatPumps.Types.PumpsSecondary.None
    then mChiWatPri_flow_nominal else sum(dat.pumChiWatSec.m_flow_nominal)) else 0
    "CHW mass flow rate (total, distributed to consumers)";
  final parameter Modelica.Units.SI.HeatFlowRate capCoo_nominal=if have_chiWat
    then sum(abs(dat.heaPum.capCoo_nominal)) else 0
    "Cooling capacity - All units";
  final parameter Modelica.Units.SI.HeatFlowRate QCoo_flow_nominal=-capCoo_nominal
    "Cooling heat flow rate - All units";
  final parameter Modelica.Units.SI.Temperature TChiWatSup_nominal=dat.ctl.TChiWatSup_nominal
    "Minimum CHW supply temperature";
  parameter Modelica.Units.SI.Time tau=30
    "Time constant at nominal flow"
    annotation (Dialog(tab="Dynamics",group="Nominal condition"));
  parameter Modelica.Fluid.Types.Dynamics energyDynamics=Modelica.Fluid.Types.Dynamics.DynamicFreeInitial
    "Type of energy balance: dynamic (3 initialization options) or steady state"
    annotation (Evaluate=true,
    Dialog(tab="Dynamics",group="Conservation equations"));
  parameter Boolean allowFlowReversal=true
    "= true to allow flow reversal, false restricts to design direction (port_a -> port_b)"
    annotation (Dialog(tab="Assumptions"),
    Evaluate=true);
  parameter Boolean show_T=false
    "= true, if actual temperature at port is computed"
    annotation (Dialog(tab="Advanced",group="Diagnostics"));
  final parameter MediumHeaWat.Density rhoHeaWat_default=MediumHeaWat.density(staHeaWat_default)
    "HW default density";
  final parameter MediumHeaWat.SpecificHeatCapacity cpHeaWat_default=
    MediumHeaWat.specificHeatCapacityCp (staHeaWat_default)
    "HW default specific heat capacity";
  final parameter MediumHeaWat.ThermodynamicState staHeaWat_default=MediumHeaWat.setState_pTX(
    T=THeaWatSup_nominal,
    p=MediumHeaWat.p_default,
    X=MediumHeaWat.X_default)
    "HW default state";
  final parameter MediumChiWat.Density rhoChiWat_default=MediumChiWat.density(staChiWat_default)
    "CHW default density";
  final parameter MediumChiWat.SpecificHeatCapacity cpChiWat_default=
    MediumChiWat.specificHeatCapacityCp (staChiWat_default)
    "CHW default specific heat capacity";
  final parameter MediumChiWat.ThermodynamicState staChiWat_default=MediumChiWat.setState_pTX(
    T=TChiWatSup_nominal,
    p=MediumChiWat.p_default,
    X=MediumChiWat.X_default)
    "CHW default state";
  Modelica.Fluid.Interfaces.FluidPort_a port_aHeaWat(
    redeclare final package Medium=MediumHeaWat,
    m_flow(
      min=if allowFlowReversal then-Modelica.Constants.inf else 0),
    h_outflow(
      start=MediumHeaWat.h_default,
      nominal=MediumHeaWat.h_default))
    if have_heaWat
    "HW return"
    annotation (Placement(transformation(extent={{290,-290},{310,-270}}),
      iconTransformation(extent={{190,-190},{210,-170}})));
  Modelica.Fluid.Interfaces.FluidPort_b port_bHeaWat(
    redeclare final package Medium=MediumHeaWat,
    m_flow(
      max=if allowFlowReversal then+Modelica.Constants.inf else 0),
    h_outflow(
      start=MediumHeaWat.h_default,
      nominal=MediumHeaWat.h_default))
    if have_heaWat
    "HW supply"
    annotation (Placement(transformation(extent={{290,-250},{310,-230}}),
      iconTransformation(extent={{190,-110},{210,-90}})));
  Modelica.Fluid.Interfaces.FluidPort_a port_aChiWat(
    redeclare final package Medium=MediumChiWat,
    m_flow(
      min=if allowFlowReversal then-Modelica.Constants.inf else 0),
    h_outflow(
      start=MediumChiWat.h_default,
      nominal=MediumChiWat.h_default))
    if have_chiWat
    "CHW return"
    annotation (Placement(transformation(extent={{290,-10},{310,10}}),
      iconTransformation(extent={{190,-50},{210,-30}})));
  Modelica.Fluid.Interfaces.FluidPort_b port_bChiWat(
    redeclare final package Medium=MediumChiWat,
    m_flow(
      max=if allowFlowReversal then+Modelica.Constants.inf else 0),
    h_outflow(
      start=MediumChiWat.h_default,
      nominal=MediumChiWat.h_default))
    if have_chiWat
    "CHW supply"
    annotation (Placement(transformation(extent={{290,30},{310,50}}),
      iconTransformation(extent={{190,30},{210,50}})));
  Buildings.Templates.Plants.HeatPumps.Interfaces.Bus bus
    "Plant control bus"
    annotation (Placement(transformation(extent={{-20,-20},{20,20}},rotation=90,
      origin={-300,200}),
      iconTransformation(extent={{-20,-20},{20,20}},rotation=90,origin={-200,180})));
  Buildings.Templates.AirHandlersFans.Interfaces.Bus busAirHan[nAirHan]
    if nAirHan > 0
    "Air handling unit control bus"
    annotation (Placement(transformation(extent={{-20,-20},{20,20}},rotation=-90,
      origin={300,240}),
      iconTransformation(extent={{-20,-20},{20,20}},rotation=-90,origin={200,180})));
  Buildings.Templates.ZoneEquipment.Interfaces.Bus busEquZon[nEquZon]
    if nEquZon > 0
    "Terminal unit control bus"
    annotation (Placement(transformation(extent={{-20,-20},{20,20}},rotation=-90,
      origin={300,160}),
      iconTransformation(extent={{-20,-20},{20,20}},rotation=-90,origin={200,120})));
  BoundaryConditions.WeatherData.Bus busWea
    "Weather bus"
    annotation (Placement(transformation(extent={{-20,280},{20,320}}),
      iconTransformation(extent={{-20,180},{20,220}})));
initial equation
  if typArrPumHeaWatPri==Buildings.Templates.Components.Types.PumpArrangement.Dedicated
    then
    assert(nPumHeaWatPri==nHeaPum,"In "+getInstanceName()+": "+
      "In case of dedicated pumps, the number of primary HW pumps (="+String(nPumHeaWatPri)+
      ") must be equal to the number of heat pumps (="+String(nHeaPum)+").");
  end if;
  if typArrPumChiWatPri==Buildings.Templates.Components.Types.PumpArrangement.Dedicated
    then
    assert(nPumChiWatPri==nHeaPum,"In "+getInstanceName()+": "+
      "In case of dedicated pumps, the number of primary CHW pumps (="+String(nPumChiWatPri)+
      ") must be equal to the number of heat pumps (="+String(nHeaPum)+").");
  end if;
  annotation (
    defaultComponentName="plaHeaPum",
    Icon(
      coordinateSystem(
        preserveAspectRatio=false,
        extent={{-200,-200},{200,200}}),
      graphics={
        Line(
          points={{20,-100},{20,-180},{200,-180}},
          color={28,108,200},
          thickness=5,
          pattern=LinePattern.Dash,
          visible=have_chiWat),
        Line(
          points={{0,40},{0,-100},{-40,-100}},
          color={28,108,200},
          thickness=5,
          origin={160,-100},
          rotation=-90,
          visible=have_chiWat),
        Rectangle(
          extent={{-200,200},{200,-200}},
          lineColor={0,0,255},
          fillColor={255,255,255},
          fillPattern=FillPattern.Solid),
        Text(
          extent={{-151,-212},{149,-252}},
          textColor={0,0,255},
          textString="%name"),
        Line(
          points={{20,-40},{20,-100},{-60,-100}},
          color={238,46,47},
          pattern=LinePattern.Dash,
          thickness=5),
        Line(
          points={{-60,60},{20,60},{20,-40}},
          color={238,46,47},
          thickness=5,
          pattern=LinePattern.Dash),
        Line(
          points={{100,-100},{100,-180}},
          color={238,46,47},
          thickness=5,
          visible=have_heaWat),
        Rectangle(
          extent={{-160,130},{-60,30}},
          lineColor={0,0,255},
          pattern=LinePattern.None,
          fillColor={95,95,95},
          fillPattern=FillPattern.Solid),
        Ellipse(
          extent={{-130,100},{-90,60}},
          lineColor={0,0,0},
          fillColor={255,255,255},
          fillPattern=FillPattern.Solid),
        Line(
          points={{-122,96},{-126,68}},
          color={0,0,0}),
        Line(
          points={{-98,96},{-94,68}},
          color={0,0,0}),
        Rectangle(
          extent={{-160,-32},{-60,-132}},
          lineColor={0,0,255},
          pattern=LinePattern.None,
          fillColor={95,95,95},
          fillPattern=FillPattern.Solid),
        Ellipse(
          extent={{-130,-62},{-90,-102}},
          lineColor={0,0,0},
          fillColor={255,255,255},
          fillPattern=FillPattern.Solid),
        Line(
          points={{-122,-66},{-126,-94}},
          color={0,0,0}),
        Line(
          points={{-98,-66},{-94,-94}},
          color={0,0,0}),
        Line(
          points={{100,38},{100,-42}},
          color={28,108,200},
          thickness=5,
          visible=have_chiWat),
        Line(
          points={{0,40},{0,-100}},
          color={28,108,200},
          thickness=5,
          visible=have_chiWat,
          origin={160,40},
          rotation=-90),
        Line(
          points={{0,40},{0,-140}},
          color={28,108,200},
          thickness=5,
          visible=have_chiWat,
          origin={160,-40},
          rotation=-90,
          pattern=LinePattern.Dash),
        Line(
          points={{-60,-60},{60,-60},{60,40}},
          color={238,46,47},
          thickness=5),
        Line(
          points={{-60,100},{60,100},{60,40}},
          color={238,46,47},
          thickness=5),
        Ellipse(
          extent={{-40,-40},{0,-80}},
          lineColor={0,0,0},
          fillPattern=FillPattern.Sphere,
          fillColor={0,100,199}),
        Polygon(
          points={{-20,-41},{-20,-79},{-1,-60},{-20,-41}},
          lineColor={0,0,0},
          pattern=LinePattern.None,
          fillPattern=FillPattern.HorizontalCylinder,
          fillColor={255,255,255}),
        Ellipse(
          extent={{-40,120},{0,80}},
          lineColor={0,0,0},
          fillPattern=FillPattern.Sphere,
          fillColor={0,100,199}),
        Polygon(
          points={{-20,119},{-20,81},{-1,100},{-20,119}},
          lineColor={0,0,0},
          pattern=LinePattern.None,
          fillPattern=FillPattern.HorizontalCylinder,
          fillColor={255,255,255}),
        Line(
          points={{0,40},{0,-100},{-40,-100}},
          color={238,46,47},
          thickness=5,
          visible=have_heaWat,
          origin={160,-100},
          rotation=-90),
        Line(
          points={{0,40},{0,-140},{-80,-140}},
          color={238,46,47},
          thickness=5,
          visible=have_heaWat,
          pattern=LinePattern.Dash,
          origin={160,-180},
          rotation=-90),
        Ellipse(
          extent={{130,-80},{170,-120}},
          lineColor={0,0,0},
          fillPattern=FillPattern.Sphere,
          fillColor={0,100,199},
          startAngle=0,
          endAngle=360,
          visible=have_heaWat and typPumHeaWatSec<>Buildings.Templates.HeatingPlants.HotWater.Types.PumpsSecondary.None),
        Polygon(
          points={{150,-81},{150,-119},{169,-100},{150,-81}},
          lineColor={0,0,0},
          pattern=LinePattern.None,
          fillPattern=FillPattern.HorizontalCylinder,
          fillColor={255,255,255},
          visible=have_heaWat and typPumHeaWatSec<>Buildings.Templates.HeatingPlants.HotWater.Types.PumpsSecondary.None),
        Ellipse(
          extent={{130,60},{170,20}},
          lineColor={0,0,0},
          fillPattern=FillPattern.Sphere,
          fillColor={0,100,199},
          startAngle=0,
          endAngle=360,
          visible=have_chiWat and typPumChiWatSec<>Buildings.Templates.HeatingPlants.HotWater.Types.PumpsSecondary.None),
        Polygon(
          points={{150,59},{150,21},{169,40},{150,59}},
          lineColor={0,0,0},
          pattern=LinePattern.None,
          fillPattern=FillPattern.HorizontalCylinder,
          fillColor={255,255,255},
          visible=have_chiWat and typPumChiWatSec<>Buildings.Templates.HeatingPlants.HotWater.Types.PumpsSecondary.None),
        Rectangle(
          extent={{90,10},{110,-10}},
          lineColor={28,108,200},
          pattern=LinePattern.None,
          fillColor={255,255,255},
          fillPattern=FillPattern.Solid,
          visible=have_chiWat and typDisChiWat==Buildings.Templates.Plants.HeatPumps.Types.Distribution.Variable1Only),
        Polygon(
          points={{90,18},{100,-2},{110,18},{90,18}},
          lineColor={238,46,47},
          pattern=LinePattern.None,
          fillColor={95,95,95},
          fillPattern=FillPattern.Solid,
          visible=have_chiWat and typDisChiWat==Buildings.Templates.Plants.HeatPumps.Types.Distribution.Variable1Only),
        Polygon(
          points={{90,-18},{100,2},{110,-18},{90,-18}},
          lineColor={238,46,47},
          pattern=LinePattern.None,
          fillColor={95,95,95},
          fillPattern=FillPattern.Solid,
          visible=have_chiWat and typDisChiWat==Buildings.Templates.Plants.HeatPumps.Types.Distribution.Variable1Only),
        Rectangle(
          extent={{90,-130},{110,-150}},
          lineColor={28,108,200},
          pattern=LinePattern.None,
          fillColor={255,255,255},
          fillPattern=FillPattern.Solid,
          visible=have_heaWat and typDisHeaWat==Buildings.Templates.Plants.HeatPumps.Types.Distribution.Variable1Only),
        Polygon(
          points={{90,-122},{100,-142},{110,-122},{90,-122}},
          lineColor={238,46,47},
          pattern=LinePattern.None,
          fillColor={95,95,95},
          fillPattern=FillPattern.Solid,
          visible=have_heaWat and typDisHeaWat==Buildings.Templates.Plants.HeatPumps.Types.Distribution.Variable1Only),
        Polygon(
          points={{90,-158},{100,-138},{110,-158},{90,-158}},
          lineColor={238,46,47},
          pattern=LinePattern.None,
          fillColor={95,95,95},
          fillPattern=FillPattern.Solid,
          visible=have_heaWat and typDisHeaWat==Buildings.Templates.Plants.HeatPumps.Types.Distribution.Variable1Only)}),
    Diagram(
      coordinateSystem(
        preserveAspectRatio=false,
        extent={{-300,-300},{300,300}})),
    Documentation(
      revisions="<html>
<ul>
<li>
FIXME, by Antoine Gautier:<br/>
First implementation.
</li>
</ul>
</html>",
      info="<html>
<p>
This partial class provides a standard interface for heat pump
plant models.
</p>
</html>"));
end PartialHeatPumpPlant;
